Name, Imax, %normal, %emergency, kW, kvar, NumCustomers, TotalCustomers, NumPhases, kVBase
Line.S_1000531-DA9,    9.99744,     2.50,     1.67,    2.09008,   0.897498, 1, 1, 1, 0.24 
Line.S_1000531-DA10,    9.99744,     2.50,     1.67,    2.09008,   0.897498, 1, 1, 1, 0.24 
Line.S_1000531-DA11,    9.99744,     2.50,     1.67,    2.09008,   0.897498, 1, 1, 1, 0.24 
Line.S_1000533-DA1,    9.99741,     2.50,     1.67,    2.09004,   0.897441, 1, 1, 1, 0.24 
Line.S_1000533-DA2,    9.99741,     2.50,     1.67,    2.09004,   0.897441, 1, 1, 1, 0.24 
Line.S_1000533-DA3,    9.99741,     2.50,     1.67,    2.09004,   0.897441, 1, 1, 1, 0.24 
Line.S_1000533-DA4,    9.99741,     2.50,     1.67,    2.09004,   0.897441, 1, 1, 1, 0.24 
Line.S_1000533-DA5,    9.99741,     2.50,     1.67,    2.09004,   0.897441, 1, 1, 1, 0.24 
Line.S_1000533-DA6,    9.99741,     2.50,     1.67,    2.09004,   0.897441, 1, 1, 1, 0.24 
Line.S_1000533-DA7,    9.99741,     2.50,     1.67,    2.09004,   0.897441, 1, 1, 1, 0.24 
Line.S_1000533-DA8,    9.99741,     2.50,     1.67,    2.09004,   0.897441, 1, 1, 1, 0.24 
Line.S_1000533-DA9,    9.99741,     2.50,     1.67,    2.09004,   0.897441, 1, 1, 1, 0.24 
Line.S_1000533-DA10,    9.99741,     2.50,     1.67,    2.09004,   0.897441, 1, 1, 1, 0.24 
Line.S_1000533-DA11,    9.99741,     2.50,     1.67,    2.09004,   0.897441, 1, 1, 1, 0.24 
Line.S_1000532-DA1,    13.3283,     3.33,     2.22,    2.78595,     1.1939, 1, 1, 1, 0.24 
Line.S_1000532-DA2,    13.3283,     3.33,     2.22,    2.78595,     1.1939, 1, 1, 1, 0.24 
Line.S_1000532-DA3,    13.3283,     3.33,     2.22,    2.78595,     1.1939, 1, 1, 1, 0.24 
Line.S_1000532-DA4,    13.3283,     3.33,     2.22,    2.78595,     1.1939, 1, 1, 1, 0.24 
Line.S_1000532-DA5,    13.3283,     3.33,     2.22,    2.78595,     1.1939, 1, 1, 1, 0.24 
Line.S_1000532-DA6,    13.3283,     3.33,     2.22,    2.78595,     1.1939, 1, 1, 1, 0.24 
Line.S_1000532-DA7,    13.3283,     3.33,     2.22,    2.78595,     1.1939, 1, 1, 1, 0.24 
Line.S_1000532-DA8,    13.3283,     3.33,     2.22,    2.78595,     1.1939, 1, 1, 1, 0.24 
Line.S_1000532-DA9,    13.3283,     3.33,     2.22,    2.78595,     1.1939, 1, 1, 1, 0.24 
Line.S_1000532-DA10,    13.3283,     3.33,     2.22,    2.78595,     1.1939, 1, 1, 1, 0.24 
Line.S_1000532-DA11,    13.3283,     3.33,     2.22,    2.78595,     1.1939, 1, 1, 1, 0.24 
Line.S_1000582-DA1,    10.4723,     2.62,     1.75,    2.18828,   0.937938, 1, 1, 1, 0.24 
Line.S_1000582-DA2,    10.4723,     2.62,     1.75,    2.18828,   0.937938, 1, 1, 1, 0.24 
Line.S_1000582-DA3,    10.4723,     2.62,     1.75,    2.18828,   0.937938, 1, 1, 1, 0.24 
Line.S_1000582-DA4,    10.4723,     2.62,     1.75,    2.18828,   0.937938, 1, 1, 1, 0.24 
Line.S_1000582-DA5,    10.4723,     2.62,     1.75,    2.18828,   0.937938, 1, 1, 1, 0.24 
Line.S_1000582-DA6,    10.4723,     2.62,     1.75,    2.18828,   0.937938, 1, 1, 1, 0.24 
Line.S_1000582-DA7,    10.4723,     2.62,     1.75,    2.18828,   0.937938, 1, 1, 1, 0.24 
Line.S_1000581-DA1,    9.16337,     2.29,     1.53,     1.9146,   0.820854, 1, 1, 1, 0.24 
Line.S_1000581-DA2,    9.16337,     2.29,     1.53,     1.9146,   0.820854, 1, 1, 1, 0.24 
Line.S_1000581-DA3,    9.16337,     2.29,     1.53,     1.9146,   0.820854, 1, 1, 1, 0.24 
Line.S_1000581-DA4,    9.16337,     2.29,     1.53,     1.9146,   0.820854, 1, 1, 1, 0.24 
Line.S_1000581-DA5,    9.16337,     2.29,     1.53,     1.9146,   0.820854, 1, 1, 1, 0.24 
Line.S_1000581-DA6,    9.16337,     2.29,     1.53,     1.9146,   0.820854, 1, 1, 1, 0.24 
Line.S_1000581-DA7,    9.16337,     2.29,     1.53,     1.9146,   0.820854, 1, 1, 1, 0.24 
Line.S_1000581-DA8,    9.16337,     2.29,     1.53,     1.9146,   0.820854, 1, 1, 1, 0.24 
Line.S_1000537-DA1,    8.45952,     2.11,     1.41,    1.76838,   0.759612, 1, 1, 1, 0.24 
Line.S_1000537-DA2,    8.45952,     2.11,     1.41,    1.76838,   0.759612, 1, 1, 1, 0.24 
Line.S_1000537-DA3,    8.45952,     2.11,     1.41,    1.76838,   0.759612, 1, 1, 1, 0.24 
Line.S_1000537-DA4,    8.45952,     2.11,     1.41,    1.76838,   0.759612, 1, 1, 1, 0.24 
Line.S_1000537-DA5,    8.45952,     2.11,     1.41,    1.76838,   0.759612, 1, 1, 1, 0.24 
Line.S_1000537-DA6,    8.45952,     2.11,     1.41,    1.76838,   0.759612, 1, 1, 1, 0.24 
Line.S_1000537-DA7,    8.45952,     2.11,     1.41,    1.76838,   0.759612, 1, 1, 1, 0.24 
Line.S_1000537-DA8,    8.45952,     2.11,     1.41,    1.76838,   0.759612, 1, 1, 1, 0.24 
Line.S_1000537-DA9,    8.45952,     2.11,     1.41,    1.76838,   0.759612, 1, 1, 1, 0.24 
Line.S_1000537-DA10,    8.45952,     2.11,     1.41,    1.76838,   0.759612, 1, 1, 1, 0.24 
Line.S_1000537-DA11,    8.45952,     2.11,     1.41,    1.76838,   0.759612, 1, 1, 1, 0.24 
Line.S_1000537-DA12,    8.45952,     2.11,     1.41,    1.76838,   0.759612, 1, 1, 1, 0.24 
Line.S_1000537-DA13,    8.45952,     2.11,     1.41,    1.76838,   0.759612, 1, 1, 1, 0.24 
Line.S_1000536-DA1,    13.3283,     3.33,     2.22,    2.78597,    1.19393, 1, 1, 1, 0.24 
Line.S_1000536-DA2,    13.3283,     3.33,     2.22,    2.78597,    1.19393, 1, 1, 1, 0.24 
Line.S_1000536-DA3,    13.3283,     3.33,     2.22,    2.78597,    1.19393, 1, 1, 1, 0.24 
Line.S_1000536-DA4,    13.3283,     3.33,     2.22,    2.78597,    1.19393, 1, 1, 1, 0.24 
Line.S_1000536-DA5,    13.3283,     3.33,     2.22,    2.78597,    1.19393, 1, 1, 1, 0.24 
Line.S_1000536-DA6,    13.3283,     3.33,     2.22,    2.78597,    1.19393, 1, 1, 1, 0.24 
Line.S_1000536-DA7,    13.3283,     3.33,     2.22,    2.78597,    1.19393, 1, 1, 1, 0.24 
Line.S_1000536-DA8,    13.3283,     3.33,     2.22,    2.78597,    1.19393, 1, 1, 1, 0.24 
Line.S_1000536-DA9,    13.3283,     3.33,     2.22,    2.78597,    1.19393, 1, 1, 1, 0.24 
Line.S_1000536-DA10,    13.3283,     3.33,     2.22,    2.78597,    1.19393, 1, 1, 1, 0.24 
Line.S_1000536-DA11,    13.3283,     3.33,     2.22,    2.78597,    1.19393, 1, 1, 1, 0.24 
Line.S_1000534-DC1,     3.5792,     0.89,     0.60,    0.74587,   0.317745, 1, 1, 1, 0.24 
Line.S_1000534-DC2,     3.5792,     0.89,     0.60,    0.74587,   0.317745, 1, 1, 1, 0.24 
Line.S_1000534-DC3,     3.5792,     0.89,     0.60,    0.74587,   0.317745, 1, 1, 1, 0.24 
Line.S_1000534-DC4,     3.5792,     0.89,     0.60,    0.74587,   0.317745, 1, 1, 1, 0.24 
Line.S_1000534-DC5,     3.5792,     0.89,     0.60,    0.74587,   0.317745, 1, 1, 1, 0.24 
Line.S_1000534-DC6,     3.5792,     0.89,     0.60,    0.74587,   0.317745, 1, 1, 1, 0.24 
Line.S_1000534-DC7,     3.5792,     0.89,     0.60,    0.74587,   0.317745, 1, 1, 1, 0.24 
Line.S_1000534-DC8,     3.5792,     0.89,     0.60,    0.74587,   0.317745, 1, 1, 1, 0.24 
Line.S_1000534-DC9,     3.5792,     0.89,     0.60,    0.74587,   0.317745, 1, 1, 1, 0.24 
Line.S_1000534-DC10,     3.5792,     0.89,     0.60,    0.74587,   0.317745, 1, 1, 1, 0.24 
Line.S_1000534-DC11,     3.5792,     0.89,     0.60,    0.74587,   0.317745, 1, 1, 1, 0.24 
Line.S_1000535-DC1,    14.3152,     3.58,     2.39,    2.98531,    1.26896, 1, 1, 1, 0.24 
Line.S_1000535-DC2,    14.3152,     3.58,     2.39,    2.98531,    1.26896, 1, 1, 1, 0.24 
Line.S_1000535-DC3,    14.3152,     3.58,     2.39,    2.98531,    1.26896, 1, 1, 1, 0.24 
Line.S_1000535-DC4,    14.3152,     3.58,     2.39,    2.98531,    1.26896, 1, 1, 1, 0.24 
Line.S_1000535-DC5,    14.3152,     3.58,     2.39,    2.98531,    1.26896, 1, 1, 1, 0.24 
Line.S_1000535-DC6,    14.3152,     3.58,     2.39,    2.98531,    1.26896, 1, 1, 1, 0.24 
Line.S_1000535-DC7,    14.3152,     3.58,     2.39,    2.98531,    1.26896, 1, 1, 1, 0.24 
Line.S_1000535-DC8,    14.3152,     3.58,     2.39,    2.98531,    1.26896, 1, 1, 1, 0.24 
Line.S_1000535-DC9,    14.3152,     3.58,     2.39,    2.98531,    1.26896, 1, 1, 1, 0.24 
Line.S_1000535-DC10,    14.3152,     3.58,     2.39,    2.98531,    1.26896, 1, 1, 1, 0.24 
Line.S_1000535-DC11,    14.3152,     3.58,     2.39,    2.98531,    1.26896, 1, 1, 1, 0.24 
Line.S_1000586-DC1,      19.68,     4.92,     3.28,    4.10335,     1.7391, 1, 1, 1, 0.24 
Line.S_1000586-DC2,      19.68,     4.92,     3.28,    4.10335,     1.7391, 1, 1, 1, 0.24 
Line.S_1000586-DC3,      19.68,     4.92,     3.28,    4.10335,     1.7391, 1, 1, 1, 0.24 
Line.S_1000586-DC4,      19.68,     4.92,     3.28,    4.10335,     1.7391, 1, 1, 1, 0.24 
Line.S_1000589-DC1,    15.7462,     3.94,     2.62,    3.28376,      1.395, 1, 1, 1, 0.24 
Line.S_1000589-DC2,    15.7462,     3.94,     2.62,    3.28376,      1.395, 1, 1, 1, 0.24 
Line.S_1000589-DC3,    15.7462,     3.94,     2.62,    3.28376,      1.395, 1, 1, 1, 0.24 
Line.S_1000589-DC4,    15.7462,     3.94,     2.62,    3.28376,      1.395, 1, 1, 1, 0.24 
Line.S_1000589-DC5,    15.7462,     3.94,     2.62,    3.28376,      1.395, 1, 1, 1, 0.24 
Line.S_1000589-DC6,    15.7462,     3.94,     2.62,    3.28376,      1.395, 1, 1, 1, 0.24 
Line.S_1000589-DC7,    15.7462,     3.94,     2.62,    3.28376,      1.395, 1, 1, 1, 0.24 
Line.S_1000589-DC8,    15.7462,     3.94,     2.62,    3.28376,      1.395, 1, 1, 1, 0.24 
Line.S_1000589-DC9,    15.7462,     3.94,     2.62,    3.28376,      1.395, 1, 1, 1, 0.24 
Line.S_1000589-DC10,    15.7462,     3.94,     2.62,    3.28376,      1.395, 1, 1, 1, 0.24 
Line.S_1000587-DC1,    10.7376,     2.68,     1.79,    2.23949,   0.953758, 1, 1, 1, 0.24 
Line.S_1000587-DC2,    10.7376,     2.68,     1.79,    2.23949,   0.953758, 1, 1, 1, 0.24 
Line.S_1000587-DC3,    10.7376,     2.68,     1.79,    2.23949,   0.953758, 1, 1, 1, 0.24 
Line.S_1000587-DC4,    10.7376,     2.68,     1.79,    2.23949,   0.953758, 1, 1, 1, 0.24 
Line.S_1000587-DC5,    10.7376,     2.68,     1.79,    2.23949,   0.953758, 1, 1, 1, 0.24 
Line.S_1000587-DC6,    10.7376,     2.68,     1.79,    2.23949,   0.953758, 1, 1, 1, 0.24 
Line.S_1000587-DC7,    10.7376,     2.68,     1.79,    2.23949,   0.953758, 1, 1, 1, 0.24 
Line.S_1000587-DC8,    10.7376,     2.68,     1.79,    2.23949,   0.953758, 1, 1, 1, 0.24 
Line.S_1000587-DC9,    10.7376,     2.68,     1.79,    2.23949,   0.953758, 1, 1, 1, 0.24 
Line.S_1000587-DC10,    10.7376,     2.68,     1.79,    2.23949,   0.953758, 1, 1, 1, 0.24 
Line.S_1000587-DC11,    10.7376,     2.68,     1.79,    2.23949,   0.953758, 1, 1, 1, 0.24 
Line.S_1000588-DC1,    11.8111,     2.95,     1.97,    2.46349,    1.04881, 1, 1, 1, 0.24 
Line.S_1000588-DC2,    11.8111,     2.95,     1.97,    2.46349,    1.04881, 1, 1, 1, 0.24 
Line.S_1000588-DC3,    11.8111,     2.95,     1.97,    2.46349,    1.04881, 1, 1, 1, 0.24 
Line.S_1000588-DC4,    11.8111,     2.95,     1.97,    2.46349,    1.04881, 1, 1, 1, 0.24 
Line.S_1000588-DC5,    11.8111,     2.95,     1.97,    2.46349,    1.04881, 1, 1, 1, 0.24 
Line.S_1000588-DC6,    11.8111,     2.95,     1.97,    2.46349,    1.04881, 1, 1, 1, 0.24 
Line.S_1000588-DC7,    11.8111,     2.95,     1.97,    2.46349,    1.04881, 1, 1, 1, 0.24 
Line.S_1000588-DC8,    11.8111,     2.95,     1.97,    2.46349,    1.04881, 1, 1, 1, 0.24 
Line.S_1000588-DC9,    11.8111,     2.95,     1.97,    2.46349,    1.04881, 1, 1, 1, 0.24 
Line.S_1000588-DC10,    11.8111,     2.95,     1.97,    2.46349,    1.04881, 1, 1, 1, 0.24 
Line.S_1000585-DC1,    13.1214,     3.28,     2.19,    2.73509,    1.16142, 1, 1, 1, 0.24 
Line.S_1000585-DC2,    13.1214,     3.28,     2.19,    2.73509,    1.16142, 1, 1, 1, 0.24 
Line.S_1000585-DC3,    13.1214,     3.28,     2.19,    2.73509,    1.16142, 1, 1, 1, 0.24 
Line.S_1000585-DC4,    13.1214,     3.28,     2.19,    2.73509,    1.16142, 1, 1, 1, 0.24 
Line.S_1000585-DC5,    13.1214,     3.28,     2.19,    2.73509,    1.16142, 1, 1, 1, 0.24 
Line.S_1000585-DC6,    13.1214,     3.28,     2.19,    2.73509,    1.16142, 1, 1, 1, 0.24 
Line.S_1000584-DC1,    12.1129,     3.03,     2.02,    2.52542,    1.07361, 1, 1, 1, 0.24 
Line.S_1000584-DC2,    12.1129,     3.03,     2.02,    2.52542,    1.07361, 1, 1, 1, 0.24 
Line.S_1000584-DC3,    12.1129,     3.03,     2.02,    2.52542,    1.07361, 1, 1, 1, 0.24 
Line.S_1000584-DC4,    12.1129,     3.03,     2.02,    2.52542,    1.07361, 1, 1, 1, 0.24 
Line.S_1000584-DC5,    12.1129,     3.03,     2.02,    2.52542,    1.07361, 1, 1, 1, 0.24 
Line.S_1000584-DC6,    12.1129,     3.03,     2.02,    2.52542,    1.07361, 1, 1, 1, 0.24 
Line.S_1000584-DC7,    12.1129,     3.03,     2.02,    2.52542,    1.07361, 1, 1, 1, 0.24 
Line.S_1000584-DC8,    12.1129,     3.03,     2.02,    2.52542,    1.07361, 1, 1, 1, 0.24 
Line.S_1000584-DC9,    12.1129,     3.03,     2.02,    2.52542,    1.07361, 1, 1, 1, 0.24 
Line.S_1000584-DC10,    12.1129,     3.03,     2.02,    2.52542,    1.07361, 1, 1, 1, 0.24 
Line.S_1000584-DC11,    12.1129,     3.03,     2.02,    2.52542,    1.07361, 1, 1, 1, 0.24 
Line.S_1000584-DC12,    12.1129,     3.03,     2.02,    2.52542,    1.07361, 1, 1, 1, 0.24 
Line.S_1000584-DC13,    12.1129,     3.03,     2.02,    2.52542,    1.07361, 1, 1, 1, 0.24 
Line.S_1000583-DC1,     11.811,     2.95,     1.97,    2.46335,    1.04859, 1, 1, 1, 0.24 
Line.S_1000583-DC2,     11.811,     2.95,     1.97,    2.46335,    1.04859, 1, 1, 1, 0.24 
Line.S_1000583-DC3,     11.811,     2.95,     1.97,    2.46335,    1.04859, 1, 1, 1, 0.24 
Line.S_1000583-DC4,     11.811,     2.95,     1.97,    2.46335,    1.04859, 1, 1, 1, 0.24 
Line.S_1000583-DC5,     11.811,     2.95,     1.97,    2.46335,    1.04859, 1, 1, 1, 0.24 
Line.S_1000583-DC6,     11.811,     2.95,     1.97,    2.46335,    1.04859, 1, 1, 1, 0.24 
Line.S_1000583-DC7,     11.811,     2.95,     1.97,    2.46335,    1.04859, 1, 1, 1, 0.24 
Line.S_1000583-DC8,     11.811,     2.95,     1.97,    2.46335,    1.04859, 1, 1, 1, 0.24 
Line.S_1000583-DC9,     11.811,     2.95,     1.97,    2.46335,    1.04859, 1, 1, 1, 0.24 
Line.S_1000583-DC10,     11.811,     2.95,     1.97,    2.46335,    1.04859, 1, 1, 1, 0.24 
Line.S_1000016-DB1,    9.58908,     2.40,     1.60,    2.00927,   0.869573, 1, 1, 1, 0.24 
Line.S_1000016-DB2,    9.58908,     2.40,     1.60,    2.00927,   0.869573, 1, 1, 1, 0.24 
Line.S_1000016-DB3,    9.58908,     2.40,     1.60,    2.00927,   0.869573, 1, 1, 1, 0.24 
Line.S_1000016-DB4,    9.58908,     2.40,     1.60,    2.00927,   0.869573, 1, 1, 1, 0.24 
Line.S_1000015-DA1,      14.66,     3.66,     2.44,    3.06369,    1.31128, 1, 1, 1, 0.24 
Line.S_1000015-DA2,      14.66,     3.66,     2.44,    3.06369,    1.31128, 1, 1, 1, 0.24 
Line.S_1000015-DA3,      14.66,     3.66,     2.44,    3.06369,    1.31128, 1, 1, 1, 0.24 
Line.S_1000015-DA4,      14.66,     3.66,     2.44,    3.06369,    1.31128, 1, 1, 1, 0.24 
Line.S_1000015-DA5,      14.66,     3.66,     2.44,    3.06369,    1.31128, 1, 1, 1, 0.24 
Line.S_1000764-DA1,    168.875,    56.48,    45.18,    52.9626,    21.6873, 1, 1, 3, 0.12 
Line.S_1000764-DA2,    168.875,    56.48,    45.18,    52.9626,    21.6873, 1, 1, 3, 0.12 
Line.S_1000764-DA3,    168.875,    56.48,    45.18,    52.9626,    21.6873, 1, 1, 3, 0.12 
Line.S_1000764-DA4,    168.875,    56.48,    45.18,    52.9626,    21.6873, 1, 1, 3, 0.12 
Line.S_1000764-DA5,    168.875,    56.48,    45.18,    52.9626,    21.6873, 1, 1, 3, 0.12 
Line.S_1000764-DA6,    168.875,    56.48,    45.18,    52.9626,    21.6873, 1, 1, 3, 0.12 
Line.S_1000199-DA1,    21.9829,     5.50,     3.66,    4.59112,    1.95464, 0, 0, 1, 0.24 
Line.S_1000199-DB1,    23.0044,     5.75,     3.83,    4.81912,    2.07178, 0, 0, 1, 0.24 
Line.S_1000199-DC1,    23.6108,     5.90,     3.94,    4.91982,    2.07728, 3, 3, 1, 0.24 
Line.S_1000567-DA1,    101.411,    33.92,    27.13,    31.7685,    13.2195, 1, 1, 3, 0.12 
Line.S_1000567-DA2,    101.411,    33.92,    27.13,    31.7685,    13.2195, 1, 1, 3, 0.12 
Line.S_1000567-DA3,    101.411,    33.92,    27.13,    31.7685,    13.2195, 1, 1, 3, 0.12 
Line.S_1001665-DA1,     337.15,   112.76,    90.21,    106.076,    41.8276, 1, 1, 3, 0.12 
Line.S_1001665-DA2,     337.15,   112.76,    90.21,    106.076,    41.8276, 1, 1, 3, 0.12 
Line.S_1001665-DA3,     337.15,   112.76,    90.21,    106.076,    41.8276, 1, 1, 3, 0.12 
Line.S_1001577-DA1,    672.673,   224.97,   179.98,    213.419,    78.8867, 1, 1, 3, 0.12 
Line.S_1001577-DA2,    672.673,   224.97,   179.98,    213.419,    78.8867, 1, 1, 3, 0.12 
Line.S_1001577-DA3,    672.673,   224.97,   179.98,    213.419,    78.8867, 1, 1, 3, 0.12 
Line.S_1002055-DA1,    36.6346,     9.16,     6.11,    7.66092,    3.25484, 0, 0, 1, 0.24 
Line.S_1002055-DB1,    38.3348,     9.58,     6.39,    8.03969,    3.44638, 0, 0, 1, 0.24 
Line.S_1002055-DC1,    39.3467,     9.84,     6.56,    8.20938,    3.45767, 3, 3, 1, 0.24 
Line.S_1000538-DA1,    21.9829,     5.50,     3.66,    4.59115,    1.95468, 0, 0, 1, 0.24 
Line.S_1000538-DB1,    23.0028,     5.75,     3.83,    4.81724,    2.06875, 0, 0, 1, 0.24 
Line.S_1000538-DC1,    23.6103,     5.90,     3.94,    4.91918,    2.07627, 3, 3, 1, 0.24 
Line.S_1000087-DA1,    21.9824,     5.50,     3.66,    4.59047,     1.9536, 0, 0, 1, 0.24 
Line.S_1000087-DB1,    23.0019,     5.75,     3.83,    4.81621,    2.06709, 0, 0, 1, 0.24 
Line.S_1000087-DC1,    23.6096,     5.90,     3.93,    4.91831,    2.07489, 3, 3, 1, 0.24 
Line.S_1000070-DB1,    30.6686,     7.67,     5.11,    6.42681,    2.75682, 1, 1, 1, 0.24 
Line.S_1000070-DB2,    30.6686,     7.67,     5.11,    6.42681,    2.75682, 1, 1, 1, 0.24 
Line.S_1000070-DB3,    30.6686,     7.67,     5.11,    6.42681,    2.75682, 1, 1, 1, 0.24 
Line.S_1000070-DB4,    30.6686,     7.67,     5.11,    6.42681,    2.75682, 1, 1, 1, 0.24 
Line.S_1000070-DB5,    30.6686,     7.67,     5.11,    6.42681,    2.75682, 1, 1, 1, 0.24 
Line.S_1000071-DA1,    21.9819,     5.50,     3.66,    4.58993,    1.95274, 0, 0, 1, 0.24 
Line.S_1000071-DB1,    23.0011,     5.75,     3.83,    4.81523,    2.06551, 0, 0, 1, 0.24 
Line.S_1000071-DC1,    23.6091,     5.90,     3.93,    4.91767,    2.07387, 3, 3, 1, 0.24 
Line.S_1000119-DB1,    7.66849,     1.92,     1.28,    1.60386,   0.690384, 1, 1, 1, 0.24 
Line.S_1000119-DB2,    7.66849,     1.92,     1.28,    1.60386,   0.690384, 1, 1, 1, 0.24 
Line.S_1002001-DA1,    8.45885,     2.83,     2.26,    2.64203,     1.1192, 1, 1, 3, 0.12 
Line.S_1002001-DA2,    8.45885,     2.83,     2.26,    2.64203,     1.1192, 1, 1, 3, 0.12 
Line.S_1002001-DA3,    8.45885,     2.83,     2.26,    2.64203,     1.1192, 1, 1, 3, 0.12 
Line.S_1002001-DA4,    8.45885,     2.83,     2.26,    2.64203,     1.1192, 1, 1, 3, 0.12 
Line.S_1002001-DA5,    8.45885,     2.83,     2.26,    2.64203,     1.1192, 1, 1, 3, 0.12 
Line.S_1002001-DA6,    8.45885,     2.83,     2.26,    2.64203,     1.1192, 1, 1, 3, 0.12 
Line.S_1002001-DA7,    8.45885,     2.83,     2.26,    2.64203,     1.1192, 1, 1, 3, 0.12 
Line.S_1002001-DA8,    8.45885,     2.83,     2.26,    2.64203,     1.1192, 1, 1, 3, 0.12 
Line.S_1002001-DA9,    8.45885,     2.83,     2.26,    2.64203,     1.1192, 1, 1, 3, 0.12 
Line.S_1002001-DA10,    8.45885,     2.83,     2.26,    2.64203,     1.1192, 1, 1, 3, 0.12 
Line.S_1002001-DA11,    8.45885,     2.83,     2.26,    2.64203,     1.1192, 1, 1, 3, 0.12 
Line.S_1002001-DA12,    8.45885,     2.83,     2.26,    2.64203,     1.1192, 1, 1, 3, 0.12 
Line.S_1002001-DA13,    8.45885,     2.83,     2.26,    2.64203,     1.1192, 1, 1, 3, 0.12 
Line.S_1002001-DA14,    8.45885,     2.83,     2.26,    2.64203,     1.1192, 1, 1, 3, 0.12 
Line.S_1002001-DA15,    8.45885,     2.83,     2.26,    2.64203,     1.1192, 1, 1, 3, 0.12 
Line.S_1002001-DA16,    8.45885,     2.83,     2.26,    2.64203,     1.1192, 1, 1, 3, 0.12 
Line.S_1002001-DA17,    8.45885,     2.83,     2.26,    2.64203,     1.1192, 1, 1, 3, 0.12 
Line.S_1002001-DA18,    8.45885,     2.83,     2.26,    2.64203,     1.1192, 1, 1, 3, 0.12 
Line.S_1000330-DC1,    15.7409,     3.94,     2.62,    3.27724,    1.38463, 1, 1, 1, 0.24 
Line.S_1000330-DC2,    15.7409,     3.94,     2.62,    3.27724,    1.38463, 1, 1, 1, 0.24 
Line.S_1000330-DC3,    15.7409,     3.94,     2.62,    3.27724,    1.38463, 1, 1, 1, 0.24 
Line.S_1000330-DC4,    15.7409,     3.94,     2.62,    3.27724,    1.38463, 1, 1, 1, 0.24 
Line.S_1000330-DC5,    15.7409,     3.94,     2.62,    3.27724,    1.38463, 1, 1, 1, 0.24 
Line.S_1000277-DC1,     39.339,     9.83,     6.56,    8.19965,    3.44231, 1, 1, 1, 0.24 
Line.S_1001523-DA1,    9.16056,     2.29,     1.53,    1.91126,   0.815503, 0, 0, 1, 0.24 
Line.S_1001523-DA2,    9.16056,     2.29,     1.53,    1.91126,   0.815503, 0, 0, 1, 0.24 
Line.S_1001523-DA3,    9.16056,     2.29,     1.53,    1.91126,   0.815503, 0, 0, 1, 0.24 
Line.S_1001523-DA4,    9.16056,     2.29,     1.53,    1.91126,   0.815503, 0, 0, 1, 0.24 
Line.S_1001523-DB1,     9.5854,     2.40,     1.60,    2.00504,   0.862728, 0, 0, 1, 0.24 
Line.S_1001523-DB2,     9.5854,     2.40,     1.60,    2.00504,   0.862728, 0, 0, 1, 0.24 
Line.S_1001523-DB3,     9.5854,     2.40,     1.60,    2.00504,   0.862728, 0, 0, 1, 0.24 
Line.S_1001523-DB4,     9.5854,     2.40,     1.60,    2.00504,   0.862728, 0, 0, 1, 0.24 
Line.S_1001523-DC1,    9.83841,     2.46,     1.64,    2.04727,   0.865661, 3, 3, 1, 0.24 
Line.S_1001523-DC2,    9.83841,     2.46,     1.64,    2.04727,   0.865661, 3, 3, 1, 0.24 
Line.S_1001523-DC3,    9.83841,     2.46,     1.64,    2.04727,   0.865661, 3, 3, 1, 0.24 
Line.S_1001523-DC4,    9.83841,     2.46,     1.64,    2.04727,   0.865661, 3, 3, 1, 0.24 
Line.S_1001522-DA1,    12.6879,     4.24,     3.39,    3.96376,    1.67816, 1, 1, 3, 0.12 
Line.S_1001522-DA2,    12.6879,     4.24,     3.39,    3.96376,    1.67816, 1, 1, 3, 0.12 
Line.S_1001522-DA3,    12.6879,     4.24,     3.39,    3.96376,    1.67816, 1, 1, 3, 0.12 
Line.S_1001522-DA4,    12.6879,     4.24,     3.39,    3.96376,    1.67816, 1, 1, 3, 0.12 
Line.S_1001522-DA5,    12.6879,     4.24,     3.39,    3.96376,    1.67816, 1, 1, 3, 0.12 
Line.S_1001522-DA6,    12.6879,     4.24,     3.39,    3.96376,    1.67816, 1, 1, 3, 0.12 
Line.S_1001522-DA7,    12.6879,     4.24,     3.39,    3.96376,    1.67816, 1, 1, 3, 0.12 
Line.S_1001522-DA8,    12.6879,     4.24,     3.39,    3.96376,    1.67816, 1, 1, 3, 0.12 
Line.S_1001522-DA9,    12.6879,     4.24,     3.39,    3.96376,    1.67816, 1, 1, 3, 0.12 
Line.S_1001522-DA10,    12.6879,     4.24,     3.39,    3.96376,    1.67816, 1, 1, 3, 0.12 
Line.S_1001522-DA11,    12.6879,     4.24,     3.39,    3.96376,    1.67816, 1, 1, 3, 0.12 
Line.S_1001522-DA12,    12.6879,     4.24,     3.39,    3.96376,    1.67816, 1, 1, 3, 0.12 
Line.S_1001522-DA13,    12.6879,     4.24,     3.39,    3.96376,    1.67816, 1, 1, 3, 0.12 
Line.S_1001522-DA14,    12.6879,     4.24,     3.39,    3.96376,    1.67816, 1, 1, 3, 0.12 
Line.S_1001522-DA15,    12.6879,     4.24,     3.39,    3.96376,    1.67816, 1, 1, 3, 0.12 
Line.S_1001522-DA16,    12.6879,     4.24,     3.39,    3.96376,    1.67816, 1, 1, 3, 0.12 
Line.S_1001522-DA17,    12.6879,     4.24,     3.39,    3.96376,    1.67816, 1, 1, 3, 0.12 
Line.S_1001522-DA18,    12.6879,     4.24,     3.39,    3.96376,    1.67816, 1, 1, 3, 0.12 
Line.S_1001522-DA19,    12.6879,     4.24,     3.39,    3.96376,    1.67816, 1, 1, 3, 0.12 
Line.S_1001522-DA20,    12.6879,     4.24,     3.39,    3.96376,    1.67816, 1, 1, 3, 0.12 
Line.S_1001522-DA21,    12.6879,     4.24,     3.39,    3.96376,    1.67816, 1, 1, 3, 0.12 
Line.S_1001522-DA22,    12.6879,     4.24,     3.39,    3.96376,    1.67816, 1, 1, 3, 0.12 
Line.S_1001522-DA23,    12.6879,     4.24,     3.39,    3.96376,    1.67816, 1, 1, 3, 0.12 
Line.S_1001522-DA24,    12.6879,     4.24,     3.39,    3.96376,    1.67816, 1, 1, 3, 0.12 
Line.S_1001524-DA1,     12.686,     4.24,     3.39,    3.96031,    1.67269, 1, 1, 3, 0.12 
Line.S_1001524-DA2,     12.686,     4.24,     3.39,    3.96031,    1.67269, 1, 1, 3, 0.12 
Line.S_1001524-DA3,     12.686,     4.24,     3.39,    3.96031,    1.67269, 1, 1, 3, 0.12 
Line.S_1001524-DA4,     12.686,     4.24,     3.39,    3.96031,    1.67269, 1, 1, 3, 0.12 
Line.S_1001524-DA5,     12.686,     4.24,     3.39,    3.96031,    1.67269, 1, 1, 3, 0.12 
Line.S_1001524-DA6,     12.686,     4.24,     3.39,    3.96031,    1.67269, 1, 1, 3, 0.12 
Line.S_1001524-DA7,     12.686,     4.24,     3.39,    3.96031,    1.67269, 1, 1, 3, 0.12 
Line.S_1001524-DA8,     12.686,     4.24,     3.39,    3.96031,    1.67269, 1, 1, 3, 0.12 
Line.S_1001524-DA9,     12.686,     4.24,     3.39,    3.96031,    1.67269, 1, 1, 3, 0.12 
Line.S_1001524-DA10,     12.686,     4.24,     3.39,    3.96031,    1.67269, 1, 1, 3, 0.12 
Line.S_1001524-DA11,     12.686,     4.24,     3.39,    3.96031,    1.67269, 1, 1, 3, 0.12 
Line.S_1001524-DA12,     12.686,     4.24,     3.39,    3.96031,    1.67269, 1, 1, 3, 0.12 
Line.S_1001525-DA1,    6.34341,     2.12,     1.70,    1.97987,   0.837228, 1, 1, 3, 0.12 
Line.S_1001525-DA2,    6.34341,     2.12,     1.70,    1.97987,   0.837228, 1, 1, 3, 0.12 
Line.S_1001525-DA3,    6.34341,     2.12,     1.70,    1.97987,   0.837228, 1, 1, 3, 0.12 
Line.S_1001525-DA4,    6.34341,     2.12,     1.70,    1.97987,   0.837228, 1, 1, 3, 0.12 
Line.S_1001525-DA5,    6.34341,     2.12,     1.70,    1.97987,   0.837228, 1, 1, 3, 0.12 
Line.S_1001525-DA6,    6.34341,     2.12,     1.70,    1.97987,   0.837228, 1, 1, 3, 0.12 
Line.S_1001525-DA7,    6.34341,     2.12,     1.70,    1.97987,   0.837228, 1, 1, 3, 0.12 
Line.S_1001525-DA8,    6.34341,     2.12,     1.70,    1.97987,   0.837228, 1, 1, 3, 0.12 
Line.S_1001525-DA9,    6.34341,     2.12,     1.70,    1.97987,   0.837228, 1, 1, 3, 0.12 
Line.S_1001525-DA10,    6.34341,     2.12,     1.70,    1.97987,   0.837228, 1, 1, 3, 0.12 
Line.S_1001525-DA11,    6.34341,     2.12,     1.70,    1.97987,   0.837228, 1, 1, 3, 0.12 
Line.S_1001525-DA12,    6.34341,     2.12,     1.70,    1.97987,   0.837228, 1, 1, 3, 0.12 
Line.S_1001525-DA13,    6.34341,     2.12,     1.70,    1.97987,   0.837228, 1, 1, 3, 0.12 
Line.S_1001525-DA14,    6.34341,     2.12,     1.70,    1.97987,   0.837228, 1, 1, 3, 0.12 
Line.S_1001525-DA15,    6.34341,     2.12,     1.70,    1.97987,   0.837228, 1, 1, 3, 0.12 
Line.S_1001525-DA16,    6.34341,     2.12,     1.70,    1.97987,   0.837228, 1, 1, 3, 0.12 
Line.S_1001525-DA17,    6.34341,     2.12,     1.70,    1.97987,   0.837228, 1, 1, 3, 0.12 
Line.S_1001525-DA18,    6.34341,     2.12,     1.70,    1.97987,   0.837228, 1, 1, 3, 0.12 
Line.S_1001525-DA19,    6.34341,     2.12,     1.70,    1.97987,   0.837228, 1, 1, 3, 0.12 
Line.S_1001525-DA20,    6.34341,     2.12,     1.70,    1.97987,   0.837228, 1, 1, 3, 0.12 
Line.S_1001525-DA21,    6.34341,     2.12,     1.70,    1.97987,   0.837228, 1, 1, 3, 0.12 
Line.S_1001525-DA22,    6.34341,     2.12,     1.70,    1.97987,   0.837228, 1, 1, 3, 0.12 
Line.S_1001525-DA23,    6.34341,     2.12,     1.70,    1.97987,   0.837228, 1, 1, 3, 0.12 
Line.S_1001525-DA24,    6.34341,     2.12,     1.70,    1.97987,   0.837228, 1, 1, 3, 0.12 
Line.S_1001214-DB1,    25.5658,     6.39,     4.26,     5.3624,    2.31247, 1, 1, 1, 0.24 
Line.S_1001214-DB2,    25.5658,     6.39,     4.26,     5.3624,    2.31247, 1, 1, 1, 0.24 
Line.S_1001214-DB3,    25.5658,     6.39,     4.26,     5.3624,    2.31247, 1, 1, 1, 0.24 
Line.S_1001214-DB4,    25.5658,     6.39,     4.26,     5.3624,    2.31247, 1, 1, 1, 0.24 
Line.S_1001214-DB5,    25.5658,     6.39,     4.26,     5.3624,    2.31247, 1, 1, 1, 0.24 
Line.S_1001214-DB6,    25.5658,     6.39,     4.26,     5.3624,    2.31247, 1, 1, 1, 0.24 
Line.S_1001216-DB1,     25.566,     6.39,     4.26,    5.36261,     2.3128, 1, 1, 1, 0.24 
Line.S_1001216-DB2,     25.566,     6.39,     4.26,    5.36261,     2.3128, 1, 1, 1, 0.24 
Line.S_1001216-DB3,     25.566,     6.39,     4.26,    5.36261,     2.3128, 1, 1, 1, 0.24 
Line.S_1001216-DB4,     25.566,     6.39,     4.26,    5.36261,     2.3128, 1, 1, 1, 0.24 
Line.S_1001216-DB5,     25.566,     6.39,     4.26,    5.36261,     2.3128, 1, 1, 1, 0.24 
Line.S_1001216-DB6,     25.566,     6.39,     4.26,    5.36261,     2.3128, 1, 1, 1, 0.24 
Line.S_1001217-DA1,     18.325,     4.58,     3.05,    3.83127,    1.63959, 1, 1, 1, 0.24 
Line.S_1001217-DA2,     18.325,     4.58,     3.05,    3.83127,    1.63959, 1, 1, 1, 0.24 
Line.S_1001217-DA3,     18.325,     4.58,     3.05,    3.83127,    1.63959, 1, 1, 1, 0.24 
Line.S_1001217-DA4,     18.325,     4.58,     3.05,    3.83127,    1.63959, 1, 1, 1, 0.24 
Line.S_1001217-DA5,     18.325,     4.58,     3.05,    3.83127,    1.63959, 1, 1, 1, 0.24 
Line.S_1001217-DA6,     18.325,     4.58,     3.05,    3.83127,    1.63959, 1, 1, 1, 0.24 
Line.S_1001217-DA7,     18.325,     4.58,     3.05,    3.83127,    1.63959, 1, 1, 1, 0.24 
Line.S_1001217-DA8,     18.325,     4.58,     3.05,    3.83127,    1.63959, 1, 1, 1, 0.24 
Line.S_1001218-DA1,    24.4307,     6.11,     4.07,    5.10901,    2.18231, 1, 1, 1, 0.24 
Line.S_1001218-DA2,    24.4307,     6.11,     4.07,    5.10901,    2.18231, 1, 1, 1, 0.24 
Line.S_1001218-DA3,    24.4307,     6.11,     4.07,    5.10901,    2.18231, 1, 1, 1, 0.24 
Line.S_1001218-DA4,    24.4307,     6.11,     4.07,    5.10901,    2.18231, 1, 1, 1, 0.24 
Line.S_1001218-DA5,    24.4307,     6.11,     4.07,    5.10901,    2.18231, 1, 1, 1, 0.24 
Line.S_1001218-DA6,    24.4307,     6.11,     4.07,    5.10901,    2.18231, 1, 1, 1, 0.24 
Line.S_1001220-DA1,    29.3144,     7.33,     4.89,    6.13153,    2.61528, 1, 1, 1, 0.24 
Line.S_1001220-DA2,    29.3144,     7.33,     4.89,    6.13153,    2.61528, 1, 1, 1, 0.24 
Line.S_1001220-DA3,    29.3144,     7.33,     4.89,    6.13153,    2.61528, 1, 1, 1, 0.24 
Line.S_1001220-DA4,    29.3144,     7.33,     4.89,    6.13153,    2.61528, 1, 1, 1, 0.24 
Line.S_1001220-DA5,    29.3144,     7.33,     4.89,    6.13153,    2.61528, 1, 1, 1, 0.24 
Line.S_1001213-DB1,    14.3844,     3.60,     2.40,    3.01651,    1.30632, 1, 1, 1, 0.24 
Line.S_1001213-DB2,    14.3844,     3.60,     2.40,    3.01651,    1.30632, 1, 1, 1, 0.24 
Line.S_1001213-DB3,    14.3844,     3.60,     2.40,    3.01651,    1.30632, 1, 1, 1, 0.24 
Line.S_1001213-DB4,    14.3844,     3.60,     2.40,    3.01651,    1.30632, 1, 1, 1, 0.24 
Line.S_1001213-DB5,    14.3844,     3.60,     2.40,    3.01651,    1.30632, 1, 1, 1, 0.24 
Line.S_1001213-DB6,    14.3844,     3.60,     2.40,    3.01651,    1.30632, 1, 1, 1, 0.24 
Line.S_1001213-DB7,    14.3844,     3.60,     2.40,    3.01651,    1.30632, 1, 1, 1, 0.24 
Line.S_1001213-DB8,    14.3844,     3.60,     2.40,    3.01651,    1.30632, 1, 1, 1, 0.24 
Line.S_1001227-DC1,    31.4863,     7.87,     5.25,    6.57243,    2.78186, 1, 1, 1, 0.24 
Line.S_1001227-DC2,    31.4863,     7.87,     5.25,    6.57243,    2.78186, 1, 1, 1, 0.24 
Line.S_1001227-DC3,    31.4863,     7.87,     5.25,    6.57243,    2.78186, 1, 1, 1, 0.24 
Line.S_1001227-DC4,    31.4863,     7.87,     5.25,    6.57243,    2.78186, 1, 1, 1, 0.24 
Line.S_1001227-DC5,    31.4863,     7.87,     5.25,    6.57243,    2.78186, 1, 1, 1, 0.24 
Line.S_1001226-DC1,    39.3532,     9.84,     6.56,     8.2175,     3.4705, 1, 1, 1, 0.24 
Line.S_1001226-DC2,    39.3532,     9.84,     6.56,     8.2175,     3.4705, 1, 1, 1, 0.24 
Line.S_1001226-DC3,    39.3532,     9.84,     6.56,     8.2175,     3.4705, 1, 1, 1, 0.24 
Line.S_1001226-DC4,    39.3532,     9.84,     6.56,     8.2175,     3.4705, 1, 1, 1, 0.24 
Line.S_1001225-DC1,    31.4865,     7.87,     5.25,    6.57267,    2.78224, 1, 1, 1, 0.24 
Line.S_1001225-DC2,    31.4865,     7.87,     5.25,    6.57267,    2.78224, 1, 1, 1, 0.24 
Line.S_1001225-DC3,    31.4865,     7.87,     5.25,    6.57267,    2.78224, 1, 1, 1, 0.24 
Line.S_1001225-DC4,    31.4865,     7.87,     5.25,    6.57267,    2.78224, 1, 1, 1, 0.24 
Line.S_1001225-DC5,    31.4865,     7.87,     5.25,    6.57267,    2.78224, 1, 1, 1, 0.24 
Line.S_1001223-DA1,     36.639,     9.16,     6.11,    7.66632,    3.26345, 1, 1, 1, 0.24 
Line.S_1001223-DA2,     36.639,     9.16,     6.11,    7.66632,    3.26345, 1, 1, 1, 0.24 
Line.S_1001223-DA3,     36.639,     9.16,     6.11,    7.66632,    3.26345, 1, 1, 1, 0.24 
Line.S_1001223-DA4,     36.639,     9.16,     6.11,    7.66632,    3.26345, 1, 1, 1, 0.24 
Line.S_1001222-DA1,    18.3247,     4.58,     3.05,    3.83098,    1.63912, 1, 1, 1, 0.24 
Line.S_1001222-DA2,    18.3247,     4.58,     3.05,    3.83098,    1.63912, 1, 1, 1, 0.24 
Line.S_1001222-DA3,    18.3247,     4.58,     3.05,    3.83098,    1.63912, 1, 1, 1, 0.24 
Line.S_1001222-DA4,    18.3247,     4.58,     3.05,    3.83098,    1.63912, 1, 1, 1, 0.24 
Line.S_1001222-DA5,    18.3247,     4.58,     3.05,    3.83098,    1.63912, 1, 1, 1, 0.24 
Line.S_1001222-DA6,    18.3247,     4.58,     3.05,    3.83098,    1.63912, 1, 1, 1, 0.24 
Line.S_1001222-DA7,    18.3247,     4.58,     3.05,    3.83098,    1.63912, 1, 1, 1, 0.24 
Line.S_1001222-DA8,    18.3247,     4.58,     3.05,    3.83098,    1.63912, 1, 1, 1, 0.24 
Line.S_1001221-DA1,    146.313,    36.58,    24.39,    30.7566,    12.6877, 1, 1, 1, 0.24 
Line.S_1001219-DA1,    54.9453,    13.74,     9.16,    11.5085,    4.87705, 1, 1, 1, 0.24 
Line.S_1001219-DA2,    54.9453,    13.74,     9.16,    11.5085,    4.87705, 1, 1, 1, 0.24 
Line.S_1001224-DC1,    22.4936,     5.62,     3.75,    4.69377,    1.99223, 1, 1, 1, 0.24 
Line.S_1001224-DC2,    22.4936,     5.62,     3.75,    4.69377,    1.99223, 1, 1, 1, 0.24 
Line.S_1001224-DC3,    22.4936,     5.62,     3.75,    4.69377,    1.99223, 1, 1, 1, 0.24 
Line.S_1001224-DC4,    22.4936,     5.62,     3.75,    4.69377,    1.99223, 1, 1, 1, 0.24 
Line.S_1001224-DC5,    22.4936,     5.62,     3.75,    4.69377,    1.99223, 1, 1, 1, 0.24 
Line.S_1001224-DC6,    22.4936,     5.62,     3.75,    4.69377,    1.99223, 1, 1, 1, 0.24 
Line.S_1001224-DC7,    22.4936,     5.62,     3.75,    4.69377,    1.99223, 1, 1, 1, 0.24 
Line.S_1001228-DB1,    19.1766,     4.79,     3.20,    4.02128,    1.73754, 1, 1, 1, 0.24 
Line.S_1001228-DB2,    19.1766,     4.79,     3.20,    4.02128,    1.73754, 1, 1, 1, 0.24 
Line.S_1001228-DB3,    19.1766,     4.79,     3.20,    4.02128,    1.73754, 1, 1, 1, 0.24 
Line.S_1001228-DB4,    19.1766,     4.79,     3.20,    4.02128,    1.73754, 1, 1, 1, 0.24 
Line.S_1001228-DB5,    19.1766,     4.79,     3.20,    4.02128,    1.73754, 1, 1, 1, 0.24 
Line.S_1001228-DB6,    19.1766,     4.79,     3.20,    4.02128,    1.73754, 1, 1, 1, 0.24 
Line.S_1001228-DB7,    19.1766,     4.79,     3.20,    4.02128,    1.73754, 1, 1, 1, 0.24 
Line.S_1001228-DB8,    19.1766,     4.79,     3.20,    4.02128,    1.73754, 1, 1, 1, 0.24 
Line.S_1001229-DB1,     15.342,     3.84,     2.56,    3.21648,    1.39108, 1, 1, 1, 0.24 
Line.S_1001229-DB2,     15.342,     3.84,     2.56,    3.21648,    1.39108, 1, 1, 1, 0.24 
Line.S_1001229-DB3,     15.342,     3.84,     2.56,    3.21648,    1.39108, 1, 1, 1, 0.24 
Line.S_1001229-DB4,     15.342,     3.84,     2.56,    3.21648,    1.39108, 1, 1, 1, 0.24 
Line.S_1001229-DB5,     15.342,     3.84,     2.56,    3.21648,    1.39108, 1, 1, 1, 0.24 
Line.S_1001229-DB6,     15.342,     3.84,     2.56,    3.21648,    1.39108, 1, 1, 1, 0.24 
Line.S_1001229-DB7,     15.342,     3.84,     2.56,    3.21648,    1.39108, 1, 1, 1, 0.24 
Line.S_1001229-DB8,     15.342,     3.84,     2.56,    3.21648,    1.39108, 1, 1, 1, 0.24 
Line.S_1001229-DB9,     15.342,     3.84,     2.56,    3.21648,    1.39108, 1, 1, 1, 0.24 
Line.S_1001229-DB10,     15.342,     3.84,     2.56,    3.21648,    1.39108, 1, 1, 1, 0.24 
Line.S_1001230-DB1,    17.0462,     4.26,     2.84,      3.574,    1.54491, 1, 1, 1, 0.24 
Line.S_1001230-DB2,    17.0462,     4.26,     2.84,      3.574,    1.54491, 1, 1, 1, 0.24 
Line.S_1001230-DB3,    17.0462,     4.26,     2.84,      3.574,    1.54491, 1, 1, 1, 0.24 
Line.S_1001230-DB4,    17.0462,     4.26,     2.84,      3.574,    1.54491, 1, 1, 1, 0.24 
Line.S_1001230-DB5,    17.0462,     4.26,     2.84,      3.574,    1.54491, 1, 1, 1, 0.24 
Line.S_1001230-DB6,    17.0462,     4.26,     2.84,      3.574,    1.54491, 1, 1, 1, 0.24 
Line.S_1001230-DB7,    17.0462,     4.26,     2.84,      3.574,    1.54491, 1, 1, 1, 0.24 
Line.S_1001230-DB8,    17.0462,     4.26,     2.84,      3.574,    1.54491, 1, 1, 1, 0.24 
Line.S_1001230-DB9,    17.0462,     4.26,     2.84,      3.574,    1.54491, 1, 1, 1, 0.24 
Line.S_1001234-DC1,    15.7472,     3.94,     2.62,    3.28501,    1.39699, 1, 1, 1, 0.24 
Line.S_1001234-DC2,    15.7472,     3.94,     2.62,    3.28501,    1.39699, 1, 1, 1, 0.24 
Line.S_1001234-DC3,    15.7472,     3.94,     2.62,    3.28501,    1.39699, 1, 1, 1, 0.24 
Line.S_1001234-DC4,    15.7472,     3.94,     2.62,    3.28501,    1.39699, 1, 1, 1, 0.24 
Line.S_1001234-DC5,    15.7472,     3.94,     2.62,    3.28501,    1.39699, 1, 1, 1, 0.24 
Line.S_1001234-DC6,    15.7472,     3.94,     2.62,    3.28501,    1.39699, 1, 1, 1, 0.24 
Line.S_1001234-DC7,    15.7472,     3.94,     2.62,    3.28501,    1.39699, 1, 1, 1, 0.24 
Line.S_1001234-DC8,    15.7472,     3.94,     2.62,    3.28501,    1.39699, 1, 1, 1, 0.24 
Line.S_1001234-DC9,    15.7472,     3.94,     2.62,    3.28501,    1.39699, 1, 1, 1, 0.24 
Line.S_1001234-DC10,    15.7472,     3.94,     2.62,    3.28501,    1.39699, 1, 1, 1, 0.24 
Line.S_1001233-DC1,    39.3515,     9.84,     6.56,    8.21543,    3.46723, 1, 1, 1, 0.24 
Line.S_1001233-DC2,    39.3515,     9.84,     6.56,    8.21543,    3.46723, 1, 1, 1, 0.24 
Line.S_1001232-DC1,    26.2407,     6.56,     4.37,    5.47626,    2.32142, 1, 1, 1, 0.24 
Line.S_1001232-DC2,    26.2407,     6.56,     4.37,    5.47626,    2.32142, 1, 1, 1, 0.24 
Line.S_1001232-DC3,    26.2407,     6.56,     4.37,    5.47626,    2.32142, 1, 1, 1, 0.24 
Line.S_1001232-DC4,    26.2407,     6.56,     4.37,    5.47626,    2.32142, 1, 1, 1, 0.24 
Line.S_1001232-DC5,    26.2407,     6.56,     4.37,    5.47626,    2.32142, 1, 1, 1, 0.24 
Line.S_1001232-DC6,    26.2407,     6.56,     4.37,    5.47626,    2.32142, 1, 1, 1, 0.24 
Line.S_1001231-DC1,    19.6825,     4.92,     3.28,    4.10641,    1.74396, 1, 1, 1, 0.24 
Line.S_1001231-DC2,    19.6825,     4.92,     3.28,    4.10641,    1.74396, 1, 1, 1, 0.24 
Line.S_1001231-DC3,    19.6825,     4.92,     3.28,    4.10641,    1.74396, 1, 1, 1, 0.24 
Line.S_1001231-DC4,    19.6825,     4.92,     3.28,    4.10641,    1.74396, 1, 1, 1, 0.24 
Line.S_1001231-DC5,    19.6825,     4.92,     3.28,    4.10641,    1.74396, 1, 1, 1, 0.24 
Line.S_1001231-DC6,    19.6825,     4.92,     3.28,    4.10641,    1.74396, 1, 1, 1, 0.24 
Line.S_1001231-DC7,    19.6825,     4.92,     3.28,    4.10641,    1.74396, 1, 1, 1, 0.24 
Line.S_1001231-DC8,    19.6825,     4.92,     3.28,    4.10641,    1.74396, 1, 1, 1, 0.24 
Line.S_1001637-DA1,    25.3756,     8.49,     6.79,    7.93512,    3.35763, 1, 1, 3, 0.12 
Line.S_1001637-DA2,    25.3756,     8.49,     6.79,    7.93512,    3.35763, 1, 1, 3, 0.12 
Line.S_1001637-DA3,    25.3756,     8.49,     6.79,    7.93512,    3.35763, 1, 1, 3, 0.12 
Line.S_1001637-DA4,    25.3756,     8.49,     6.79,    7.93512,    3.35763, 1, 1, 3, 0.12 
Line.S_1001637-DA5,    25.3756,     8.49,     6.79,    7.93512,    3.35763, 1, 1, 3, 0.12 
Line.S_1001637-DA6,    25.3756,     8.49,     6.79,    7.93512,    3.35763, 1, 1, 3, 0.12 
Line.S_1003127-DB1,    15.3551,     3.84,     2.56,    3.23105,    1.41486, 1, 1, 1, 0.24 
Line.S_1003133-DB1,     38.389,     9.60,     6.40,    8.10099,    3.54595, 1, 1, 1, 0.24 
Line.S_1003134-DA1,    50.8012,    16.99,    13.59,     15.998,    6.87592, 1, 1, 3, 0.12 
Line.S_1003134-DA2,    50.8012,    16.99,    13.59,     15.998,    6.87592, 1, 1, 3, 0.12 
Line.S_1003134-DA3,    50.8012,    16.99,    13.59,     15.998,    6.87592, 1, 1, 3, 0.12 
Line.S_1003125-DA1,    21.9807,     5.50,     3.66,    4.58839,    1.95028, 1, 1, 1, 0.24 
Line.S_1003130-DA1,    3.02493,     1.01,     0.81,   0.950336,   0.411071, 1, 1, 3, 0.12 
Line.S_1003130-DA2,    3.02493,     1.01,     0.81,   0.950336,   0.411071, 1, 1, 3, 0.12 
Line.S_1003130-DA3,    3.02493,     1.01,     0.81,   0.950336,   0.411071, 1, 1, 3, 0.12 
Line.S_1003130-DA4,    3.02493,     1.01,     0.81,   0.950336,   0.411071, 1, 1, 3, 0.12 
Line.S_1003130-DA5,    3.02493,     1.01,     0.81,   0.950336,   0.411071, 1, 1, 3, 0.12 
Line.S_1003130-DA6,    3.02493,     1.01,     0.81,   0.950336,   0.411071, 1, 1, 3, 0.12 
Line.S_1003130-DA7,    3.02493,     1.01,     0.81,   0.950336,   0.411071, 1, 1, 3, 0.12 
Line.S_1003130-DA8,    3.02493,     1.01,     0.81,   0.950336,   0.411071, 1, 1, 3, 0.12 
Line.S_1003130-DA9,    3.02493,     1.01,     0.81,   0.950336,   0.411071, 1, 1, 3, 0.12 
Line.S_1003130-DA10,    3.02493,     1.01,     0.81,   0.950336,   0.411071, 1, 1, 3, 0.12 
Line.S_1003130-DA11,    3.02493,     1.01,     0.81,   0.950336,   0.411071, 1, 1, 3, 0.12 
Line.S_1003130-DA12,    3.02493,     1.01,     0.81,   0.950336,   0.411071, 1, 1, 3, 0.12 
Line.S_1003130-DA13,    3.02493,     1.01,     0.81,   0.950336,   0.411071, 1, 1, 3, 0.12 
Line.S_1003130-DA14,    3.02493,     1.01,     0.81,   0.950336,   0.411071, 1, 1, 3, 0.12 
Line.S_1003130-DA15,    3.02493,     1.01,     0.81,   0.950336,   0.411071, 1, 1, 3, 0.12 
Line.S_1003130-DA16,    3.02493,     1.01,     0.81,   0.950336,   0.411071, 1, 1, 3, 0.12 
Line.S_1003130-DA17,    3.02493,     1.01,     0.81,   0.950336,   0.411071, 1, 1, 3, 0.12 
Line.S_1003130-DA18,    3.02493,     1.01,     0.81,   0.950336,   0.411071, 1, 1, 3, 0.12 
Line.S_1003130-DA19,    3.02493,     1.01,     0.81,   0.950336,   0.411071, 1, 1, 3, 0.12 
Line.S_1003130-DA20,    3.02493,     1.01,     0.81,   0.950336,   0.411071, 1, 1, 3, 0.12 
Line.S_1003130-DA21,    3.02493,     1.01,     0.81,   0.950336,   0.411071, 1, 1, 3, 0.12 
Line.S_1003130-DA22,    3.02493,     1.01,     0.81,   0.950336,   0.411071, 1, 1, 3, 0.12 
Line.S_1003130-DA23,    3.02493,     1.01,     0.81,   0.950336,   0.411071, 1, 1, 3, 0.12 
Line.S_1003130-DA24,    3.02493,     1.01,     0.81,   0.950336,   0.411071, 1, 1, 3, 0.12 
Line.S_1003130-DA25,    3.02493,     1.01,     0.81,   0.950336,   0.411071, 1, 1, 3, 0.12 
Line.S_1003130-DA26,    3.02493,     1.01,     0.81,   0.950336,   0.411071, 1, 1, 3, 0.12 
Line.S_1003130-DA27,    3.02493,     1.01,     0.81,   0.950336,   0.411071, 1, 1, 3, 0.12 
Line.S_1003130-DA28,    3.02493,     1.01,     0.81,   0.950336,   0.411071, 1, 1, 3, 0.12 
Line.S_1003130-DA29,    3.02493,     1.01,     0.81,   0.950336,   0.411071, 1, 1, 3, 0.12 
Line.S_1003130-DA30,    3.02493,     1.01,     0.81,   0.950336,   0.411071, 1, 1, 3, 0.12 
Line.S_1003130-DA31,    3.02493,     1.01,     0.81,   0.950336,   0.411071, 1, 1, 3, 0.12 
Line.S_1003130-DA32,    3.02493,     1.01,     0.81,   0.950336,   0.411071, 1, 1, 3, 0.12 
Line.S_1003130-DA33,    3.02493,     1.01,     0.81,   0.950336,   0.411071, 1, 1, 3, 0.12 
Line.S_1003130-DA34,    3.02493,     1.01,     0.81,   0.950336,   0.411071, 1, 1, 3, 0.12 
Line.S_1003130-DA35,    3.02493,     1.01,     0.81,   0.950336,   0.411071, 1, 1, 3, 0.12 
Line.S_1003130-DA36,    3.02493,     1.01,     0.81,   0.950336,   0.411071, 1, 1, 3, 0.12 
Line.S_1003130-DA37,    3.02493,     1.01,     0.81,   0.950336,   0.411071, 1, 1, 3, 0.12 
Line.S_1003130-DA38,    3.02493,     1.01,     0.81,   0.950336,   0.411071, 1, 1, 3, 0.12 
Line.S_1003130-DA39,    3.02493,     1.01,     0.81,   0.950336,   0.411071, 1, 1, 3, 0.12 
Line.S_1003130-DA40,    3.02493,     1.01,     0.81,   0.950336,   0.411071, 1, 1, 3, 0.12 
Line.S_1003130-DA41,    3.02493,     1.01,     0.81,   0.950336,   0.411071, 1, 1, 3, 0.12 
Line.S_1003130-DA42,    3.02493,     1.01,     0.81,   0.950336,   0.411071, 1, 1, 3, 0.12 
Line.S_1003130-DA43,    3.02493,     1.01,     0.81,   0.950336,   0.411071, 1, 1, 3, 0.12 
Line.S_1003130-DA44,    3.02493,     1.01,     0.81,   0.950336,   0.411071, 1, 1, 3, 0.12 
Line.S_1003130-DA45,    3.02493,     1.01,     0.81,   0.950336,   0.411071, 1, 1, 3, 0.12 
Line.S_1003130-DA46,    3.02493,     1.01,     0.81,   0.950336,   0.411071, 1, 1, 3, 0.12 
Line.S_1003130-DA47,    3.02493,     1.01,     0.81,   0.950336,   0.411071, 1, 1, 3, 0.12 
Line.S_1003130-DA48,    3.02493,     1.01,     0.81,   0.950336,   0.411071, 1, 1, 3, 0.12 
Line.S_1003130-DA49,    3.02493,     1.01,     0.81,   0.950336,   0.411071, 1, 1, 3, 0.12 
Line.S_1003130-DA50,    3.02493,     1.01,     0.81,   0.950336,   0.411071, 1, 1, 3, 0.12 
Line.S_1003130-DA51,    3.02493,     1.01,     0.81,   0.950336,   0.411071, 1, 1, 3, 0.12 
Line.S_1003130-DA52,    3.02493,     1.01,     0.81,   0.950336,   0.411071, 1, 1, 3, 0.12 
Line.S_1003130-DA53,    3.02493,     1.01,     0.81,   0.950336,   0.411071, 1, 1, 3, 0.12 
Line.S_1003130-DA54,    3.02493,     1.01,     0.81,   0.950336,   0.411071, 1, 1, 3, 0.12 
Line.S_1003130-DA55,    3.02493,     1.01,     0.81,   0.950336,   0.411071, 1, 1, 3, 0.12 
Line.S_1003130-DA56,    3.02493,     1.01,     0.81,   0.950336,   0.411071, 1, 1, 3, 0.12 
Line.S_1003130-DA57,    3.02493,     1.01,     0.81,   0.950336,   0.411071, 1, 1, 3, 0.12 
Line.S_1003130-DA58,    3.02493,     1.01,     0.81,   0.950336,   0.411071, 1, 1, 3, 0.12 
Line.S_1003130-DA59,    3.02493,     1.01,     0.81,   0.950336,   0.411071, 1, 1, 3, 0.12 
Line.S_1003130-DA60,    3.02493,     1.01,     0.81,   0.950336,   0.411071, 1, 1, 3, 0.12 
Line.S_1003130-DA61,    3.02493,     1.01,     0.81,   0.950336,   0.411071, 1, 1, 3, 0.12 
Line.S_1003130-DA62,    3.02493,     1.01,     0.81,   0.950336,   0.411071, 1, 1, 3, 0.12 
Line.S_1003130-DA63,    3.02493,     1.01,     0.81,   0.950336,   0.411071, 1, 1, 3, 0.12 
Line.S_1003130-DA64,    3.02493,     1.01,     0.81,   0.950336,   0.411071, 1, 1, 3, 0.12 
Line.S_1003130-DA65,    3.02493,     1.01,     0.81,   0.950336,   0.411071, 1, 1, 3, 0.12 
Line.S_1003130-DA66,    3.02493,     1.01,     0.81,   0.950336,   0.411071, 1, 1, 3, 0.12 
Line.S_1003130-DA67,    3.02493,     1.01,     0.81,   0.950336,   0.411071, 1, 1, 3, 0.12 
Line.S_1003130-DA68,    3.02493,     1.01,     0.81,   0.950336,   0.411071, 1, 1, 3, 0.12 
Line.S_1003130-DA69,    3.02493,     1.01,     0.81,   0.950336,   0.411071, 1, 1, 3, 0.12 
Line.S_1003130-DA70,    3.02493,     1.01,     0.81,   0.950336,   0.411071, 1, 1, 3, 0.12 
Line.S_1003130-DA71,    3.02493,     1.01,     0.81,   0.950336,   0.411071, 1, 1, 3, 0.12 
Line.S_1003130-DA72,    3.02493,     1.01,     0.81,   0.950336,   0.411071, 1, 1, 3, 0.12 
Line.S_1003130-DA73,    3.02493,     1.01,     0.81,   0.950336,   0.411071, 1, 1, 3, 0.12 
Line.S_1003130-DA74,    3.02493,     1.01,     0.81,   0.950336,   0.411071, 1, 1, 3, 0.12 
Line.S_1003130-DA75,    3.02493,     1.01,     0.81,   0.950336,   0.411071, 1, 1, 3, 0.12 
Line.S_1003130-DA76,    3.02493,     1.01,     0.81,   0.950336,   0.411071, 1, 1, 3, 0.12 
Line.S_1003130-DA77,    3.02493,     1.01,     0.81,   0.950336,   0.411071, 1, 1, 3, 0.12 
Line.S_1003130-DA78,    3.02493,     1.01,     0.81,   0.950336,   0.411071, 1, 1, 3, 0.12 
Line.S_1003130-DA79,    3.02493,     1.01,     0.81,   0.950336,   0.411071, 1, 1, 3, 0.12 
Line.S_1003130-DA80,    3.02493,     1.01,     0.81,   0.950336,   0.411071, 1, 1, 3, 0.12 
Line.S_1003130-DA81,    3.02493,     1.01,     0.81,   0.950336,   0.411071, 1, 1, 3, 0.12 
Line.S_1003130-DA82,    3.02493,     1.01,     0.81,   0.950336,   0.411071, 1, 1, 3, 0.12 
Line.S_1003130-DA83,    3.02493,     1.01,     0.81,   0.950336,   0.411071, 1, 1, 3, 0.12 
Line.S_1003130-DA84,    3.02493,     1.01,     0.81,   0.950336,   0.411071, 1, 1, 3, 0.12 
Line.S_1003130-DA85,    3.02493,     1.01,     0.81,   0.950336,   0.411071, 1, 1, 3, 0.12 
Line.S_1003130-DA86,    3.02493,     1.01,     0.81,   0.950336,   0.411071, 1, 1, 3, 0.12 
Line.S_1003130-DA87,    3.02493,     1.01,     0.81,   0.950336,   0.411071, 1, 1, 3, 0.12 
Line.S_1003130-DA88,    3.02493,     1.01,     0.81,   0.950336,   0.411071, 1, 1, 3, 0.12 
Line.S_1003130-DA89,    3.02493,     1.01,     0.81,   0.950336,   0.411071, 1, 1, 3, 0.12 
Line.S_1003130-DA90,    3.02493,     1.01,     0.81,   0.950336,   0.411071, 1, 1, 3, 0.12 
Line.S_1003130-DA91,    3.02493,     1.01,     0.81,   0.950336,   0.411071, 1, 1, 3, 0.12 
Line.S_1003130-DA92,    3.02493,     1.01,     0.81,   0.950336,   0.411071, 1, 1, 3, 0.12 
Line.S_1003130-DA93,    3.02493,     1.01,     0.81,   0.950336,   0.411071, 1, 1, 3, 0.12 
